# 变电站技术监督要点(合成示例)

本指南面向 220 kV 及以下变电站,给出 10 类核心技术监督项目的要点描述,供
审核 Agent 对照执行。本文件为合成示例,用于单元/集成测试,非权威规程。

---

## 1. 绝缘电阻测试(insulation_resistance)

对一次设备(变压器、断路器、互感器、电缆)在停电工况下测量绝缘电阻,
使用 2500 V 兆欧表,记录 1 min / 10 min 读数,要求 R60/R15 ≥ 1.3。
测试数据要与前次数据横向对比,下降超过 30% 应深入分析水分或污秽。

## 2. 接地连续性(grounding_continuity)

主接地网、二次设备外壳、避雷器下引线的接地连续性,用低电阻测试仪,
要求接地点至主网的电阻 ≤ 0.2 Ω;末端设备到接地点电阻 ≤ 0.5 Ω。
接地引下线若存在断股、锈蚀、裸铜外露,应列为整改项。

## 3. 变压器油位(transformer_oil_level)

主变压器储油柜油位应在温度-油位曲线的正常带内,环境温度 20 ℃
对应的油位标尺应在 1/2 ~ 2/3 区间。油位异常低提示渗漏,异常高
提示油温过高或呼吸器堵塞,两类均需停机处理。

## 4. 断路器动作试验(circuit_breaker_operation)

每年应做一次分合闸时间测试,分闸时间 ≤ 30 ms,合闸时间 ≤ 80 ms,
三相同期性 ≤ 2 ms。储能电机电流曲线应平滑,无尖峰抖动。试验记录
保存至设备台账并与历史数据对比。

## 5. 互感器校验(ct_pt_calibration)

电流互感器(CT)与电压互感器(PT)每 6 年做一次变比 + 角差 + 比差
校验,CT 精度等级 0.2S 级时变比误差 ≤ ±0.2%,PT 比差 ≤ ±0.3%。
校验前应解开二次侧接线,校验后必须复装并拧紧力矩合格。

## 6. 避雷器检测(surge_arrester_inspection)

金属氧化物避雷器(MOA)每年至少一次带电测试:全电流、阻性电流、
泄漏电流,阻性电流分量 ≤ 全电流的 25%。放电计数器应正常记录,
若 1 年内累计 3 次动作,需做停电性能试验。

## 7. 二次回路接线(secondary_circuit_wiring)

二次回路(保护、测量、控制)的接线柜门应锁闭,标签清晰且与图纸
一致,端子排无虚接、氧化。关键信号(保护 GOOSE/SV)的 IEC 61850
通讯应每月抽检,VLAN 划分与 MAC 过滤表应与设计文件一致。

## 8. 保护定值(protection_settings)

主保护 / 后备保护的定值单应与调度下发版本一致,每次定值修改由
运行人员在「保护定值单管理系统」中双人复核。CPU 板时钟偏差
应 ≤ 5 ms,失同步告警应接入监控后台且响应时间 ≤ 1 min。

## 9. 监控(SCADA)系统(scada_monitoring)

站控层监控主机应双机热备,主/备切换时长 ≤ 3 s,历史数据库每日
归档。遥信、遥测、遥控、遥调四遥信息的覆盖率应 100%,事件
顺序记录(SOE)的时标精度 ≤ 1 ms。

## 10. 运维记录完整性(om_records)

巡视记录、操作票、工作票、缺陷记录、试验报告五类台账需纸质 +
电子双份存档,保存期 ≥ 5 年。当班期间发现的二类及以上缺陷须
24 小时内上报生产管理系统,一类缺陷须立即上报并启动应急预案。
